Time,THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 6:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,2.761969E+04,1.211881E+03,1.425387E+00,9.349770E-02,1.343991E+03,8.398193E+03,6.936902E-02,6.480941E-01,2.890520E+04,1.422312E+04,1.491730E+00,1.097488E+00,8.600248E+02,1.148510E+04,4.438947E-02,8.863271E-01,4.551282E+04,1.595539E+04,2.348267E+00,1.231348E+00,4.118227E+03,1.182220E+04,2.125062E-01,9.125946E-01
00:30:00,2.761971E+04,1.332492E+03,1.425389E+00,1.028025E-01,1.343994E+03,8.406593E+03,6.936914E-02,6.487231E-01,2.890529E+04,1.416999E+04,1.491735E+00,1.093375E+00,8.600327E+02,1.147196E+04,4.438988E-02,8.852980E-01,4.551299E+04,1.579554E+04,2.348276E+00,1.219014E+00,4.118259E+03,1.178676E+04,2.125078E-01,9.098578E-01
00:45:00,2.761973E+04,1.353363E+03,1.425390E+00,1.044131E-01,1.343996E+03,8.409778E+03,6.936925E-02,6.489516E-01,2.890538E+04,1.410861E+04,1.491739E+00,1.088626E+00,8.600405E+02,1.145875E+04,4.439028E-02,8.842624E-01,4.551316E+04,1.562634E+04,2.348285E+00,1.205954E+00,4.118289E+03,1.175190E+04,2.125094E-01,9.071537E-01
01:00:00,2.761975E+04,1.321385E+03,1.425391E+00,1.019461E-01,1.343998E+03,8.409591E+03,6.936934E-02,6.489141E-01,2.890547E+04,1.404403E+04,1.491744E+00,1.083632E+00,8.600481E+02,1.144663E+04,4.439068E-02,8.832933E-01,4.551332E+04,1.545523E+04,2.348293E+00,1.192744E+00,4.118317E+03,1.171868E+04,2.125108E-01,9.045554E-01
01:15:00,2.761978E+04,1.279440E+03,1.425392E+00,9.870995E-02,1.344000E+03,8.424782E+03,6.936944E-02,6.500536E-01,2.890557E+04,1.398234E+04,1.491749E+00,1.078862E+00,8.600561E+02,1.145123E+04,4.439109E-02,8.835942E-01,4.551349E+04,1.529135E+04,2.348302E+00,1.180091E+00,4.118344E+03,1.170179E+04,2.125122E-01,9.031976E-01
01:30:00,2.761981E+04,1.230685E+03,1.425393E+00,9.494839E-02,1.344002E+03,8.438596E+03,6.936954E-02,6.510801E-01,2.890567E+04,1.392298E+04,1.491754E+00,1.074273E+00,8.600639E+02,1.145627E+04,4.439150E-02,8.839169E-01,4.551365E+04,1.513654E+04,2.348310E+00,1.168139E+00,4.118370E+03,1.168574E+04,2.125136E-01,9.018937E-01
01:45:00,2.761983E+04,1.178143E+03,1.425395E+00,9.089459E-02,1.344003E+03,8.449705E+03,6.936962E-02,6.519055E-01,2.890576E+04,1.386633E+04,1.491759E+00,1.069894E+00,8.600717E+02,1.146044E+04,4.439189E-02,8.841870E-01,4.551380E+04,1.498745E+04,2.348318E+00,1.156628E+00,4.118395E+03,1.166976E+04,2.125148E-01,9.006113E-01
02:00:00,2.761986E+04,1.124351E+03,1.425396E+00,8.674439E-02,1.344005E+03,8.458408E+03,6.936970E-02,6.525589E-01,2.890585E+04,1.381300E+04,1.491764E+00,1.065773E+00,8.600792E+02,1.146376E+04,4.439228E-02,8.844159E-01,4.551395E+04,1.484051E+04,2.348325E+00,1.145284E+00,4.118419E+03,1.165408E+04,2.125161E-01,8.993767E-01
02:15:00,2.761988E+04,1.067857E+03,1.425397E+00,8.238575E-02,1.344006E+03,8.465223E+03,6.936978E-02,6.530771E-01,2.890594E+04,1.376040E+04,1.491768E+00,1.061710E+00,8.600866E+02,1.146650E+04,4.439267E-02,8.846179E-01,4.551409E+04,1.468907E+04,2.348333E+00,1.133592E+00,4.118441E+03,1.163857E+04,2.125172E-01,8.981722E-01
02:30:00,2.761990E+04,1.009748E+03,1.425398E+00,7.790249E-02,1.344007E+03,8.470596E+03,6.936985E-02,6.534892E-01,2.890603E+04,1.370866E+04,1.491773E+00,1.057715E+00,8.600939E+02,1.146886E+04,4.439304E-02,8.847980E-01,4.551423E+04,1.453129E+04,2.348340E+00,1.121409E+00,4.118463E+03,1.162351E+04,2.125183E-01,8.970108E-01
02:45:00,2.761992E+04,9.510140E+02,1.425399E+00,7.337098E-02,1.344009E+03,8.474852E+03,6.936991E-02,6.538169E-01,2.890611E+04,1.365798E+04,1.491777E+00,1.053803E+00,8.601011E+02,1.147091E+04,4.439341E-02,8.849565E-01,4.551436E+04,1.437124E+04,2.348346E+00,1.109050E+00,4.118484E+03,1.160913E+04,2.125194E-01,8.959024E-01
03:00:00,2.761994E+04,8.924865E+02,1.425401E+00,6.885547E-02,1.344010E+03,8.478227E+03,6.936998E-02,6.540769E-01,2.890619E+04,1.360861E+04,1.491781E+00,1.049992E+00,8.601081E+02,1.147270E+04,4.439378E-02,8.850938E-01,4.551448E+04,1.421299E+04,2.348353E+00,1.096832E+00,4.118504E+03,1.159560E+04,2.125204E-01,8.948605E-01
03:15:00,2.761996E+04,8.314236E+02,1.425402E+00,6.414435E-02,1.344011E+03,8.480898E+03,6.937004E-02,6.542826E-01,2.890627E+04,1.355756E+04,1.491785E+00,1.046052E+00,8.601150E+02,1.147423E+04,4.439413E-02,8.852114E-01,4.551460E+04,1.405205E+04,2.348359E+00,1.084407E+00,4.118523E+03,1.158270E+04,2.125214E-01,8.938681E-01
03:30:00,2.761998E+04,7.679434E+02,1.425403E+00,5.924674E-02,1.344012E+03,8.483001E+03,6.937010E-02,6.544446E-01,2.890635E+04,1.350472E+04,1.491789E+00,1.041974E+00,8.601217E+02,1.147552E+04,4.439448E-02,8.853108E-01,4.551472E+04,1.388916E+04,2.348365E+00,1.071833E+00,4.118541E+03,1.157030E+04,2.125224E-01,8.929156E-01
03:45:00,2.762000E+04,7.023308E+02,1.425403E+00,5.418464E-02,1.344013E+03,8.484645E+03,6.937015E-02,6.545713E-01,2.890642E+04,1.345010E+04,1.491793E+00,1.037759E+00,8.601284E+02,1.147660E+04,4.439482E-02,8.853936E-01,4.551483E+04,1.372487E+04,2.348371E+00,1.059151E+00,4.118559E+03,1.155818E+04,2.125233E-01,8.919859E-01
04:00:00,2.762002E+04,6.348788E+02,1.425404E+00,4.898064E-02,1.344015E+03,8.485915E+03,6.937021E-02,6.546693E-01,2.890649E+04,1.339379E+04,1.491797E+00,1.033414E+00,8.601348E+02,1.147747E+04,4.439516E-02,8.854606E-01,4.551494E+04,1.355919E+04,2.348377E+00,1.046363E+00,4.118576E+03,1.154632E+04,2.125242E-01,8.910741E-01
04:15:00,2.762004E+04,5.692949E+02,1.425405E+00,4.392079E-02,1.344016E+03,8.486877E+03,6.937026E-02,6.547434E-01,2.890656E+04,1.333910E+04,1.491800E+00,1.029194E+00,8.601412E+02,1.147814E+04,4.439548E-02,8.855124E-01,4.551505E+04,1.339818E+04,2.348382E+00,1.033935E+00,4.118593E+03,1.153456E+04,2.125250E-01,8.901699E-01
04:30:00,2.762005E+04,5.062311E+02,1.425406E+00,3.905537E-02,1.344017E+03,8.487585E+03,6.937032E-02,6.547981E-01,2.890663E+04,1.328648E+04,1.491804E+00,1.025133E+00,8.601474E+02,1.147862E+04,4.439581E-02,8.855496E-01,4.551515E+04,1.324221E+04,2.348387E+00,1.021897E+00,4.118609E+03,1.152227E+04,2.125259E-01,8.892208E-01
04:45:00,2.762007E+04,4.460588E+02,1.425407E+00,3.441305E-02,1.344018E+03,8.488086E+03,6.937037E-02,6.548367E-01,2.890669E+04,1.323621E+04,1.491807E+00,1.021255E+00,8.601535E+02,1.147892E+04,4.439612E-02,8.855730E-01,4.551525E+04,1.309163E+04,2.348392E+00,1.010274E+00,4.118624E+03,1.150942E+04,2.125267E-01,8.882259E-01
05:00:00,2.762008E+04,3.890350E+02,1.425408E+00,3.001366E-02,1.344019E+03,8.488420E+03,6.937042E-02,6.548625E-01,2.890676E+04,1.318849E+04,1.491810E+00,1.017573E+00,8.601595E+02,1.147906E+04,4.439643E-02,8.855833E-01,4.551534E+04,1.294712E+04,2.348397E+00,9.991196E-01,4.118639E+03,1.149575E+04,2.125274E-01,8.871661E-01
05:15:00,2.762010E+04,3.457577E+02,1.425408E+00,2.667481E-02,1.344020E+03,8.488621E+03,6.937047E-02,6.548779E-01,2.890682E+04,1.315302E+04,1.491813E+00,1.014836E+00,8.601654E+02,1.147903E+04,4.439673E-02,8.855812E-01,4.551543E+04,1.282658E+04,2.348402E+00,9.898156E-01,4.118654E+03,1.148315E+04,2.125282E-01,8.861877E-01
05:30:00,2.762011E+04,3.176697E+02,1.425409E+00,2.450781E-02,1.344021E+03,8.488723E+03,6.937052E-02,6.548858E-01,2.890688E+04,1.313082E+04,1.491816E+00,1.013123E+00,8.601711E+02,1.147886E+04,4.439703E-02,8.855679E-01,4.551552E+04,1.273116E+04,2.348406E+00,9.824506E-01,4.118668E+03,1.147229E+04,2.125289E-01,8.853446E-01
05:45:00,2.762013E+04,3.471180E+02,1.425410E+00,2.677968E-02,1.344022E+03,8.488775E+03,6.937057E-02,6.548898E-01,2.890693E+04,1.314858E+04,1.491819E+00,1.014493E+00,8.601767E+02,1.147857E+04,4.439732E-02,8.855457E-01,4.551560E+04,1.268267E+04,2.348411E+00,9.787079E-01,4.118681E+03,1.146326E+04,2.125296E-01,8.846433E-01
06:00:00,2.762014E+04,4.837974E+02,1.425411E+00,3.732441E-02,1.344022E+03,8.488945E+03,6.937062E-02,6.549030E-01,2.890699E+04,1.323742E+04,1.491822E+00,1.021348E+00,8.601822E+02,1.147827E+04,4.439760E-02,8.855230E-01,4.551569E+04,1.270873E+04,2.348415E+00,9.807189E-01,4.118695E+03,1.145622E+04,2.125303E-01,8.840965E-01
06:15:00,2.676278E+04,8.069822E+03,1.381165E+00,6.707970E-01,1.344023E+03,1.053465E+04,6.937067E-02,8.695167E-01,2.804899E+04,1.958146E+04,1.447543E+00,1.596042E+00,8.601876E+02,1.322192E+04,4.439788E-02,1.084513E+00,4.264457E+04,1.915640E+04,2.200278E+00,1.563399E+00,3.716219E+03,1.311891E+04,1.917620E-01,1.075360E+00
06:30:00,2.590468E+04,8.513333E+03,1.336884E+00,7.158463E-01,1.344024E+03,1.153176E+04,6.937071E-02,1.011585E+00,2.719027E+04,1.943523E+04,1.403230E+00,1.650051E+00,8.601928E+02,1.405422E+04,4.439815E-02,1.226052E+00,3.976959E+04,1.964019E+04,2.051972E+00,1.676578E+00,3.312808E+03,1.410259E+04,1.709483E-01,1.231577E+00
06:45:00,2.504622E+04,1.326944E+04,1.292588E+00,1.184373E+00,1.344025E+03,1.329931E+04,6.937075E-02,1.229700E+00,2.633115E+04,2.333755E+04,1.358902E+00,2.101424E+00,8.601979E+02,1.565264E+04,4.439841E-02,1.443246E+00,3.689418E+04,2.417063E+04,1.903663E+00,2.186654E+00,2.909736E+03,1.584633E+04,1.501524E-01,1.462860E+00
07:00:00,2.418704E+04,1.681123E+04,1.248261E+00,1.536051E+00,1.344025E+03,1.494728E+04,6.937077E-02,1.436465E+00,2.547132E+04,2.623956E+04,1.314541E+00,2.456181E+00,8.602023E+02,1.714192E+04,4.439864E-02,1.650086E+00,3.401669E+04,2.768845E+04,1.755265E+00,2.598498E+00,2.506465E+03,1.747676E+04,1.293467E-01,1.683326E+00
07:15:00,2.418471E+04,1.304092E+04,1.248158E+00,1.278210E+00,1.344025E+03,1.465239E+04,6.937074E-02,1.438747E+00,2.546900E+04,2.299476E+04,1.314440E+00,2.253769E+00,8.602058E+02,1.699355E+04,4.439882E-02,1.668390E+00,3.400901E+04,2.488553E+04,1.754954E+00,2.439299E+00,2.505581E+03,1.754072E+04,1.293050E-01,1.722113E+00
07:30:00,2.418272E+04,1.651756E+04,1.248072E+00,1.619048E+00,1.344023E+03,1.551329E+04,6.937063E-02,1.524050E+00,2.546700E+04,2.635033E+04,1.314355E+00,2.582881E+00,8.602075E+02,1.786755E+04,4.439891E-02,1.755002E+00,3.400426E+04,2.815151E+04,1.754773E+00,2.759666E+00,2.505547E+03,1.839244E+04,1.293047E-01,1.806546E+00
07:45:00,2.418078E+04,1.575386E+04,1.247987E+00,1.544400E+00,1.344019E+03,1.571134E+04,6.937042E-02,1.543852E+00,2.546509E+04,2.574562E+04,1.314273E+00,2.523873E+00,8.602071E+02,1.808635E+04,4.439889E-02,1.776840E+00,3.399926E+04,2.746400E+04,1.754568E+00,2.692497E+00,2.505102E+03,1.859356E+04,1.292829E-01,1.826620E+00
08:00:00,2.417932E+04,1.623755E+04,1.247924E+00,1.591788E+00,1.344013E+03,1.613717E+04,6.937011E-02,1.585645E+00,2.546367E+04,2.620472E+04,1.314212E+00,2.568940E+00,8.602042E+02,1.852540E+04,4.439874E-02,1.819967E+00,3.399585E+04,2.786525E+04,1.754428E+00,2.731833E+00,2.504789E+03,1.901831E+04,1.292679E-01,1.868331E+00
08:15:00,2.417822E+04,1.671832E+04,1.247875E+00,1.638927E+00,1.344004E+03,1.658269E+04,6.936969E-02,1.629355E+00,2.546260E+04,2.668864E+04,1.314166E+00,2.616408E+00,8.601990E+02,1.898286E+04,4.439847E-02,1.864885E+00,3.399343E+04,2.830988E+04,1.754326E+00,2.775428E+00,2.504519E+03,1.946441E+04,1.292548E-01,1.912135E+00
08:30:00,2.417738E+04,1.722186E+04,1.247838E+00,1.688306E+00,1.343995E+03,1.704379E+04,6.936919E-02,1.674664E+00,2.546179E+04,2.719440E+04,1.314130E+00,2.666002E+00,8.601918E+02,1.945399E+04,4.439809E-02,1.911205E+00,3.399164E+04,2.879634E+04,1.754246E+00,2.823128E+00,2.504281E+03,1.992693E+04,1.292433E-01,1.957612E+00
08:45:00,2.417673E+04,1.773285E+04,1.247808E+00,1.738414E+00,1.343984E+03,1.752031E+04,6.936865E-02,1.721523E+00,2.546115E+04,2.771675E+04,1.314101E+00,2.717219E+00,8.601831E+02,1.993874E+04,4.439765E-02,1.958887E+00,3.399027E+04,2.931676E+04,1.754182E+00,2.874157E+00,2.504071E+03,2.040562E+04,1.292330E-01,2.004699E+00
09:00:00,2.417623E+04,1.824021E+04,1.247785E+00,1.788164E+00,1.343973E+03,1.801164E+04,6.936808E-02,1.769839E+00,2.546065E+04,2.824796E+04,1.314078E+00,2.769303E+00,8.601735E+02,2.043658E+04,4.439715E-02,2.007849E+00,3.398920E+04,2.986147E+04,1.754131E+00,2.927567E+00,2.503884E+03,2.089989E+04,1.292238E-01,2.053311E+00
09:15:00,2.417584E+04,1.872218E+04,1.247767E+00,1.835425E+00,1.343963E+03,1.849065E+04,6.936752E-02,1.816942E+00,2.546024E+04,2.876137E+04,1.314059E+00,2.819639E+00,8.601633E+02,2.092056E+04,4.439663E-02,2.055444E+00,3.398833E+04,3.039922E+04,1.754089E+00,2.980292E+00,2.503718E+03,2.138232E+04,1.292157E-01,2.100753E+00
09:30:00,2.417553E+04,1.918317E+04,1.247753E+00,1.880623E+00,1.343952E+03,1.895694E+04,6.936699E-02,1.862794E+00,2.545990E+04,2.925434E+04,1.314043E+00,2.867969E+00,8.601529E+02,2.139048E+04,4.439609E-02,2.101652E+00,3.398763E+04,3.092571E+04,1.754055E+00,3.031911E+00,2.503571E+03,2.185277E+04,1.292084E-01,2.147014E+00
09:45:00,2.417528E+04,1.962660E+04,1.247741E+00,1.924099E+00,1.343942E+03,1.941015E+04,6.936649E-02,1.907360E+00,2.545962E+04,2.972469E+04,1.314030E+00,2.914080E+00,8.601425E+02,2.184616E+04,4.439555E-02,2.146459E+00,3.398705E+04,3.143853E+04,1.754026E+00,3.082189E+00,2.503442E+03,2.231115E+04,1.292020E-01,2.192087E+00
10:00:00,2.417509E+04,2.005158E+04,1.247732E+00,1.965765E+00,1.343934E+03,1.985000E+04,6.936603E-02,1.950615E+00,2.545937E+04,3.017154E+04,1.314018E+00,2.957885E+00,8.601322E+02,2.228749E+04,4.439502E-02,2.189854E+00,3.398656E+04,3.193661E+04,1.754001E+00,3.131019E+00,2.503327E+03,2.275743E+04,1.291963E-01,2.235971E+00
10:15:00,2.417493E+04,2.045657E+04,1.247725E+00,2.005469E+00,1.343926E+03,2.027645E+04,6.936562E-02,1.992553E+00,2.545916E+04,3.059412E+04,1.314007E+00,2.999311E+00,8.601221E+02,2.271458E+04,4.439450E-02,2.231849E+00,3.398613E+04,3.241924E+04,1.753980E+00,3.178336E+00,2.503225E+03,2.319180E+04,1.291912E-01,2.278682E+00
10:30:00,2.417480E+04,2.084089E+04,1.247719E+00,2.043148E+00,1.343918E+03,2.068930E+04,6.936524E-02,2.033155E+00,2.545897E+04,3.099274E+04,1.313998E+00,3.038388E+00,8.601122E+02,2.312739E+04,4.439399E-02,2.272440E+00,3.398576E+04,3.288683E+04,1.753961E+00,3.224177E+00,2.503135E+03,2.361427E+04,1.291867E-01,2.320222E+00
10:45:00,2.417470E+04,2.122496E+04,1.247713E+00,2.080801E+00,1.343912E+03,2.108844E+04,6.936491E-02,2.072408E+00,2.545880E+04,3.138556E+04,1.313989E+00,3.076896E+00,8.601026E+02,2.352592E+04,4.439349E-02,2.311627E+00,3.398543E+04,3.335640E+04,1.753944E+00,3.270213E+00,2.503054E+03,2.402492E+04,1.291827E-01,2.360600E+00
11:00:00,2.417461E+04,2.162161E+04,1.247709E+00,2.119688E+00,1.343906E+03,2.147383E+04,6.936462E-02,2.110310E+00,2.545864E+04,3.178594E+04,1.313981E+00,3.116147E+00,8.600932E+02,2.391027E+04,4.439300E-02,2.349419E+00,3.398513E+04,3.384146E+04,1.753929E+00,3.317768E+00,2.502982E+03,2.442385E+04,1.291791E-01,2.399825E+00
11:15:00,2.417454E+04,2.201820E+04,1.247705E+00,2.158571E+00,1.343901E+03,2.182649E+04,6.936436E-02,2.144996E+00,2.545850E+04,3.218314E+04,1.313974E+00,3.155087E+00,8.600840E+02,2.426157E+04,4.439253E-02,2.383964E+00,3.398486E+04,3.433038E+04,1.753915E+00,3.365702E+00,2.502917E+03,2.479182E+04,1.291758E-01,2.436007E+00
11:30:00,2.417447E+04,2.241435E+04,1.247702E+00,2.197413E+00,1.343897E+03,2.214665E+04,6.936413E-02,2.176484E+00,2.545836E+04,3.257940E+04,1.313967E+00,3.193936E+00,8.600749E+02,2.458017E+04,4.439206E-02,2.415290E+00,3.398460E+04,3.482709E+04,1.753902E+00,3.414400E+00,2.502859E+03,2.512913E+04,1.291729E-01,2.469172E+00
11:45:00,2.417442E+04,2.279028E+04,1.247699E+00,2.234273E+00,1.343893E+03,2.243451E+04,6.936393E-02,2.204792E+00,2.545823E+04,3.295941E+04,1.313961E+00,3.231189E+00,8.600661E+02,2.486637E+04,4.439161E-02,2.443429E+00,3.398437E+04,3.531854E+04,1.753890E+00,3.462581E+00,2.502806E+03,2.543600E+04,1.291702E-01,2.499341E+00
12:00:00,2.417437E+04,2.313420E+04,1.247697E+00,2.267994E+00,1.343889E+03,2.269024E+04,6.936375E-02,2.229941E+00,2.545811E+04,3.331272E+04,1.313954E+00,3.265826E+00,8.600575E+02,2.512041E+04,4.439116E-02,2.468406E+00,3.398415E+04,3.579481E+04,1.753878E+00,3.509274E+00,2.502758E+03,2.571263E+04,1.291678E-01,2.526535E+00
12:15:00,2.417433E+04,2.346006E+04,1.247695E+00,2.299945E+00,1.343886E+03,2.293320E+04,6.936359E-02,2.253832E+00,2.545799E+04,3.365285E+04,1.313948E+00,3.299168E+00,8.600490E+02,2.536172E+04,4.439073E-02,2.492129E+00,3.398394E+04,3.627060E+04,1.753868E+00,3.555918E+00,2.502714E+03,2.597875E+04,1.291656E-01,2.552694E+00
12:30:00,2.417429E+04,2.376886E+04,1.247693E+00,2.330222E+00,1.343884E+03,2.316334E+04,6.936345E-02,2.276464E+00,2.545788E+04,3.397964E+04,1.313943E+00,3.331202E+00,8.600407E+02,2.559028E+04,4.439030E-02,2.514600E+00,3.398375E+04,3.674413E+04,1.753858E+00,3.602340E+00,2.502673E+03,2.623427E+04,1.291635E-01,2.577811E+00
12:45:00,2.417425E+04,2.406050E+04,1.247691E+00,2.358819E+00,1.343881E+03,2.338064E+04,6.936332E-02,2.297835E+00,2.545777E+04,3.429244E+04,1.313937E+00,3.361866E+00,8.600325E+02,2.580609E+04,4.438988E-02,2.535818E+00,3.398356E+04,3.721349E+04,1.753848E+00,3.648353E+00,2.502636E+03,2.647908E+04,1.291616E-01,2.601877E+00
13:00:00,2.417422E+04,2.433464E+04,1.247689E+00,2.385698E+00,1.343879E+03,2.358506E+04,6.936321E-02,2.317941E+00,2.545767E+04,3.459044E+04,1.313932E+00,3.391077E+00,8.600245E+02,2.600914E+04,4.438946E-02,2.555783E+00,3.398339E+04,3.767680E+04,1.753839E+00,3.693773E+00,2.502601E+03,2.671304E+04,1.291599E-01,2.624875E+00
13:15:00,2.417419E+04,2.458394E+04,1.247688E+00,2.410145E+00,1.343877E+03,2.377037E+04,6.936311E-02,2.336168E+00,2.545757E+04,3.486555E+04,1.313927E+00,3.418046E+00,8.600166E+02,2.619319E+04,4.438905E-02,2.573879E+00,3.398322E+04,3.812438E+04,1.753831E+00,3.737650E+00,2.502569E+03,2.692962E+04,1.291582E-01,2.646165E+00
13:30:00,2.417416E+04,2.480756E+04,1.247687E+00,2.432071E+00,1.343875E+03,2.393655E+04,6.936301E-02,2.352514E+00,2.545747E+04,3.511633E+04,1.313922E+00,3.442628E+00,8.600089E+02,2.635826E+04,4.438865E-02,2.590109E+00,3.398306E+04,3.855367E+04,1.753822E+00,3.779734E+00,2.502539E+03,2.712866E+04,1.291567E-01,2.665728E+00
13:45:00,2.417414E+04,2.500209E+04,1.247685E+00,2.451146E+00,1.343873E+03,2.408362E+04,6.936292E-02,2.366978E+00,2.545738E+04,3.533876E+04,1.313917E+00,3.464431E+00,8.600013E+02,2.650435E+04,4.438826E-02,2.604471E+00,3.398291E+04,3.895974E+04,1.753814E+00,3.819540E+00,2.502511E+03,2.730996E+04,1.291552E-01,2.683546E+00
14:00:00,2.417411E+04,2.516799E+04,1.247684E+00,2.467412E+00,1.343872E+03,2.421154E+04,6.936284E-02,2.379560E+00,2.545729E+04,3.553262E+04,1.313912E+00,3.483433E+00,8.599938E+02,2.663145E+04,4.438788E-02,2.616966E+00,3.398276E+04,3.934076E+04,1.753807E+00,3.856891E+00,2.502484E+03,2.747332E+04,1.291538E-01,2.699599E+00
14:15:00,2.417409E+04,2.529143E+04,1.247683E+00,2.479515E+00,1.343870E+03,2.430782E+04,6.936277E-02,2.389030E+00,2.545720E+04,3.568345E+04,1.313908E+00,3.498215E+00,8.599865E+02,2.672705E+04,4.438750E-02,2.626365E+00,3.398262E+04,3.967958E+04,1.753800E+00,3.890104E+00,2.502459E+03,2.760574E+04,1.291526E-01,2.712610E+00
14:30:00,2.417407E+04,2.539220E+04,1.247682E+00,2.489394E+00,1.343869E+03,2.437244E+04,6.936269E-02,2.395386E+00,2.545712E+04,3.580949E+04,1.313903E+00,3.510568E+00,8.599792E+02,2.679115E+04,4.438712E-02,2.632665E+00,3.398249E+04,3.999203E+04,1.753793E+00,3.920730E+00,2.502435E+03,2.770699E+04,1.291513E-01,2.722555E+00
14:45:00,2.417405E+04,2.548257E+04,1.247681E+00,2.498253E+00,1.343868E+03,2.440544E+04,6.936263E-02,2.398629E+00,2.545704E+04,3.592436E+04,1.313899E+00,3.521825E+00,8.599721E+02,2.682379E+04,4.438676E-02,2.635869E+00,3.398236E+04,4.029071E+04,1.753786E+00,3.950007E+00,2.502412E+03,2.777687E+04,1.291502E-01,2.729414E+00
15:00:00,2.417403E+04,2.556408E+04,1.247680E+00,2.506245E+00,1.343866E+03,2.440688E+04,6.936256E-02,2.398769E+00,2.545696E+04,3.603250E+04,1.313895E+00,3.532424E+00,8.599652E+02,2.682508E+04,4.438640E-02,2.635991E+00,3.398223E+04,4.058049E+04,1.753779E+00,3.978411E+00,2.502390E+03,2.781523E+04,1.291490E-01,2.733173E+00
15:15:00,2.417401E+04,2.563021E+04,1.247679E+00,2.512731E+00,1.343865E+03,2.437058E+04,6.936250E-02,2.395195E+00,2.545688E+04,3.612960E+04,1.313891E+00,3.541940E+00,8.599583E+02,2.678886E+04,4.438605E-02,2.632424E+00,3.398211E+04,4.085687E+04,1.753773E+00,4.005502E+00,2.502370E+03,2.781553E+04,1.291480E-01,2.733190E+00
15:30:00,2.417399E+04,2.566010E+04,1.247678E+00,2.515667E+00,1.343864E+03,2.429659E+04,6.936244E-02,2.387915E+00,2.545681E+04,3.619727E+04,1.313887E+00,3.548571E+00,8.599516E+02,2.671521E+04,4.438570E-02,2.625177E+00,3.398199E+04,4.110209E+04,1.753767E+00,4.029539E+00,2.502350E+03,2.777760E+04,1.291470E-01,2.729447E+00
15:45:00,2.417398E+04,2.564278E+04,1.247677E+00,2.513977E+00,1.343863E+03,2.418491E+04,6.936238E-02,2.376927E+00,2.545673E+04,3.622427E+04,1.313883E+00,3.551215E+00,8.599451E+02,2.660414E+04,4.438536E-02,2.614249E+00,3.398188E+04,4.130364E+04,1.753761E+00,4.049293E+00,2.502331E+03,2.770121E+04,1.291460E-01,2.721923E+00
16:00:00,2.417396E+04,2.557380E+04,1.247676E+00,2.507226E+00,1.343862E+03,2.403548E+04,6.936233E-02,2.362225E+00,2.545666E+04,3.620392E+04,1.313880E+00,3.549215E+00,8.599386E+02,2.645557E+04,4.438503E-02,2.599634E+00,3.398178E+04,4.145254E+04,1.753756E+00,4.063885E+00,2.502313E+03,2.758608E+04,1.291451E-01,2.710589E+00
16:15:00,2.417394E+04,2.547846E+04,1.247675E+00,2.497891E+00,1.343861E+03,2.387330E+04,6.936228E-02,2.346267E+00,2.545660E+04,3.615899E+04,1.313876E+00,3.544804E+00,8.599323E+02,2.629448E+04,4.438470E-02,2.583786E+00,3.398167E+04,4.157143E+04,1.753751E+00,4.075532E+00,2.502295E+03,2.745746E+04,1.291442E-01,2.697927E+00
16:30:00,2.417393E+04,2.535572E+04,1.247674E+00,2.485866E+00,1.343860E+03,2.369819E+04,6.936222E-02,2.329041E+00,2.545653E+04,3.608610E+04,1.313873E+00,3.537653E+00,8.599261E+02,2.612068E+04,4.438438E-02,2.566690E+00,3.398157E+04,4.165465E+04,1.753745E+00,4.083684E+00,2.502279E+03,2.731491E+04,1.291433E-01,2.683898E+00
16:45:00,2.417391E+04,2.520395E+04,1.247674E+00,2.470991E+00,1.343859E+03,2.351007E+04,6.936217E-02,2.310537E+00,2.545647E+04,3.598139E+04,1.313870E+00,3.527383E+00,8.599200E+02,2.593405E+04,4.438407E-02,2.548335E+00,3.398148E+04,4.169655E+04,1.753740E+00,4.087785E+00,2.502263E+03,2.715809E+04,1.291425E-01,2.668469E+00
17:00:00,2.417390E+04,2.501425E+04,1.247673E+00,2.452391E+00,1.343858E+03,2.330883E+04,6.936212E-02,2.290743E+00,2.545640E+04,3.583245E+04,1.313866E+00,3.512777E+00,8.599140E+02,2.573445E+04,4.438376E-02,2.528705E+00,3.398138E+04,4.168408E+04,1.753736E+00,4.086556E+00,2.502247E+03,2.698674E+04,1.291417E-01,2.651612E+00
17:15:00,2.417388E+04,2.478774E+04,1.247672E+00,2.430178E+00,1.343857E+03,2.309423E+04,6.936207E-02,2.269636E+00,2.545634E+04,3.563929E+04,1.313863E+00,3.493836E+00,8.599082E+02,2.552161E+04,4.438346E-02,2.507774E+00,3.398129E+04,4.161454E+04,1.753731E+00,4.079732E+00,2.502232E+03,2.680040E+04,1.291409E-01,2.633280E+00
17:30:00,2.417387E+04,2.452133E+04,1.247671E+00,2.404051E+00,1.343856E+03,2.286614E+04,6.936202E-02,2.247201E+00,2.545629E+04,3.540030E+04,1.313860E+00,3.470401E+00,8.599025E+02,2.529537E+04,4.438316E-02,2.485524E+00,3.398121E+04,4.148470E+04,1.753727E+00,4.066996E+00,2.502218E+03,2.659873E+04,1.291402E-01,2.613443E+00
17:45:00,2.417386E+04,2.421418E+04,1.247671E+00,2.373925E+00,1.343855E+03,2.262439E+04,6.936198E-02,2.223423E+00,2.545623E+04,3.511457E+04,1.313857E+00,3.442385E+00,8.598969E+02,2.505552E+04,4.438287E-02,2.461938E+00,3.398112E+04,4.129222E+04,1.753722E+00,4.048118E+00,2.502204E+03,2.638135E+04,1.291394E-01,2.592062E+00
18:00:00,2.417385E+04,2.387278E+04,1.247670E+00,2.340436E+00,1.343854E+03,2.236886E+04,6.936193E-02,2.198289E+00,2.545617E+04,3.479060E+04,1.313854E+00,3.410620E+00,8.598914E+02,2.480193E+04,4.438259E-02,2.436999E+00,3.398104E+04,4.104343E+04,1.753718E+00,4.023721E+00,2.502190E+03,2.614782E+04,1.291387E-01,2.569094E+00
18:15:00,2.503120E+04,2.346964E+04,1.291920E+00,2.300890E+00,1.343853E+03,2.208006E+04,6.936188E-02,2.169885E+00,2.631418E+04,3.440120E+04,1.358138E+00,3.372441E+00,8.598860E+02,2.451508E+04,4.438231E-02,2.408793E+00,3.685216E+04,4.070962E+04,1.901893E+00,3.990989E+00,2.904666E+03,2.587810E+04,1.499106E-01,2.542569E+00
18:30:00,2.588882E+04,2.298807E+04,1.336183E+00,2.253653E+00,1.343852E+03,2.175785E+04,6.936184E-02,2.138192E+00,2.717244E+04,3.392833E+04,1.402433E+00,3.326079E+00,8.598808E+02,2.419479E+04,4.438204E-02,2.377297E+00,3.972479E+04,4.027293E+04,2.050130E+00,3.948170E+00,3.307585E+03,2.557184E+04,1.707032E-01,2.512450E+00
18:45:00,2.674717E+04,2.242588E+04,1.380478E+00,2.198514E+00,1.343851E+03,2.140197E+04,6.936179E-02,2.103185E+00,2.803146E+04,3.336984E+04,1.446763E+00,3.271322E+00,8.598757E+02,2.384076E+04,4.438178E-02,2.342482E+00,4.259994E+04,3.972878E+04,2.198463E+00,3.894815E+00,3.710527E+03,2.522859E+04,1.914957E-01,2.478694E+00
19:00:00,2.760635E+04,2.176680E+04,1.424808E+00,2.133877E+00,1.343851E+03,2.101215E+04,6.936176E-02,2.064839E+00,2.889131E+04,3.270895E+04,1.491127E+00,3.206526E+00,8.598709E+02,2.345265E+04,4.438153E-02,2.304316E+00,4.547772E+04,3.905956E+04,2.346891E+00,3.829197E+00,4.113718E+03,2.484793E+04,2.122995E-01,2.441260E+00
19:15:00,2.760877E+04,2.108168E+04,1.424913E+00,2.066686E+00,1.343851E+03,2.064620E+04,6.936177E-02,2.028837E+00,2.889371E+04,3.201663E+04,1.491229E+00,3.138648E+00,8.598670E+02,2.308824E+04,4.438133E-02,2.268476E+00,4.548589E+04,3.833928E+04,2.347191E+00,3.758573E+00,4.114589E+03,2.448867E+04,2.123382E-01,2.405928E+00
19:30:00,2.761137E+04,2.043650E+04,1.425023E+00,2.003414E+00,1.343852E+03,2.030406E+04,6.936184E-02,1.995180E+00,2.889630E+04,3.135285E+04,1.491338E+00,3.073571E+00,8.598645E+02,2.274741E+04,4.438120E-02,2.234961E+00,4.549343E+04,3.762490E+04,2.347457E+00,3.688531E+00,4.115141E+03,2.415066E+04,2.123616E-01,2.372689E+00
19:45:00,2.761355E+04,1.985835E+04,1.425115E+00,1.946717E+00,1.343856E+03,1.998600E+04,6.936202E-02,1.963895E+00,2.889842E+04,3.074239E+04,1.491425E+00,3.013725E+00,8.598642E+02,2.243042E+04,4.438119E-02,2.203794E+00,4.549902E+04,3.694539E+04,2.347651E+00,3.621911E+00,4.115766E+03,2.383406E+04,2.123895E-01,2.341561E+00
20:00:00,2.761513E+04,1.937405E+04,1.425181E+00,1.899228E+00,1.343862E+03,1.969241E+04,6.936232E-02,1.935017E+00,2.889994E+04,3.021485E+04,1.491487E+00,2.962012E+00,8.598665E+02,2.213771E+04,4.438131E-02,2.175015E+00,4.550238E+04,3.633465E+04,2.347770E+00,3.562037E+00,4.116220E+03,2.353923E+04,2.124096E-01,2.312575E+00
20:15:00,2.761625E+04,1.897070E+04,1.425229E+00,1.859680E+00,1.343870E+03,1.941091E+04,6.936275E-02,1.907330E+00,2.890101E+04,2.976033E+04,1.491532E+00,2.917460E+00,8.598715E+02,2.185695E+04,4.438156E-02,2.147414E+00,4.550448E+04,3.578725E+04,2.347854E+00,3.508377E+00,4.116569E+03,2.325353E+04,2.124253E-01,2.284490E+00
20:30:00,2.761707E+04,1.860899E+04,1.425264E+00,1.824219E+00,1.343880E+03,1.914198E+04,6.936327E-02,1.880878E+00,2.890179E+04,2.934635E+04,1.491565E+00,2.876884E+00,8.598787E+02,2.158869E+04,4.438193E-02,2.121041E+00,4.550596E+04,3.527627E+04,2.347921E+00,3.458287E+00,4.116846E+03,2.297751E+04,2.124381E-01,2.257356E+00
20:45:00,2.761766E+04,1.827197E+04,1.425291E+00,1.791179E+00,1.343891E+03,1.888596E+04,6.936385E-02,1.855694E+00,2.890237E+04,2.895854E+04,1.491591E+00,2.838872E+00,8.598875E+02,2.133327E+04,4.438239E-02,2.095930E+00,4.550711E+04,3.478797E+04,2.347977E+00,3.410421E+00,4.117072E+03,2.271159E+04,2.124488E-01,2.231213E+00
21:00:00,2.761811E+04,1.795361E+04,1.425312E+00,1.759968E+00,1.343903E+03,1.864303E+04,6.936445E-02,1.831799E+00,2.890282E+04,2.859182E+04,1.491612E+00,2.802926E+00,8.598975E+02,2.109087E+04,4.438290E-02,2.072099E+00,4.550803E+04,3.431608E+04,2.348023E+00,3.364163E+00,4.117259E+03,2.245608E+04,2.124578E-01,2.206095E+00
21:15:00,2.761845E+04,1.763837E+04,1.425327E+00,1.729062E+00,1.343915E+03,1.840017E+04,6.936505E-02,1.807912E+00,2.890318E+04,2.823070E+04,1.491629E+00,2.767528E+00,8.599080E+02,2.084842E+04,4.438345E-02,2.048265E+00,4.550878E+04,3.384273E+04,2.348061E+00,3.317760E+00,4.117414E+03,2.219787E+04,2.124653E-01,2.180713E+00
21:30:00,2.761871E+04,1.732317E+04,1.425339E+00,1.698158E+00,1.343925E+03,1.815740E+04,6.936561E-02,1.784033E+00,2.890347E+04,2.787389E+04,1.491643E+00,2.732552E+00,8.599187E+02,2.060590E+04,4.438400E-02,2.024422E+00,4.550939E+04,3.336581E+04,2.348091E+00,3.271006E+00,4.117545E+03,2.193713E+04,2.124717E-01,2.155081E+00
21:45:00,2.761891E+04,1.700528E+04,1.425349E+00,1.666990E+00,1.343936E+03,1.791463E+04,6.936614E-02,1.760154E+00,2.890372E+04,2.751981E+04,1.491655E+00,2.697843E+00,8.599295E+02,2.036322E+04,4.438456E-02,2.000562E+00,4.550991E+04,3.288472E+04,2.348117E+00,3.223843E+00,4.117655E+03,2.167402E+04,2.124772E-01,2.129217E+00
22:00:00,2.761907E+04,1.668557E+04,1.425357E+00,1.635642E+00,1.343945E+03,1.767181E+04,6.936661E-02,1.736271E+00,2.890393E+04,2.716776E+04,1.491666E+00,2.663332E+00,8.599401E+02,2.012029E+04,4.438511E-02,1.976678E+00,4.551035E+04,3.240016E+04,2.348140E+00,3.176339E+00,4.117749E+03,2.140872E+04,2.124819E-01,2.103136E+00
22:15:00,2.761920E+04,1.239419E+04,1.425363E+00,1.214967E+00,1.343953E+03,1.495698E+04,6.936704E-02,1.432835E+00,2.890412E+04,2.155384E+04,1.491675E+00,2.086097E+00,8.599505E+02,1.728346E+04,4.438564E-02,1.649825E+00,4.551073E+04,2.601507E+04,2.348160E+00,2.511546E+00,4.117830E+03,1.842892E+04,2.124860E-01,1.759215E+00
22:30:00,2.761930E+04,8.182456E+03,1.425368E+00,8.021012E-01,1.343960E+03,1.235721E+04,6.936741E-02,1.138970E+00,2.890429E+04,1.723309E+04,1.491683E+00,1.612191E+00,8.599607E+02,1.496085E+04,4.438617E-02,1.364724E+00,4.551108E+04,2.106794E+04,2.348177E+00,1.961983E+00,4.117901E+03,1.591038E+04,2.124895E-01,1.452209E+00
22:45:00,2.761938E+04,4.050945E+03,1.425372E+00,3.971009E-01,1.343967E+03,9.935261E+03,6.936774E-02,8.596134E-01,2.890445E+04,1.365452E+04,1.491691E+00,1.196030E+00,8.599706E+02,1.274387E+04,4.438668E-02,1.088372E+00,4.551139E+04,1.675614E+04,2.348193E+00,1.462221E+00,4.117963E+03,1.348773E+04,2.124927E-01,1.153308E+00
23:00:00,2.761946E+04,0.000000E+00,1.425376E+00,0.000000E+00,1.343972E+03,7.664122E+03,6.936803E-02,5.931650E-01,2.890459E+04,1.042182E+04,1.491699E+00,8.075912E-01,8.599803E+02,1.066676E+04,4.438718E-02,8.240564E-01,4.551168E+04,1.281663E+04,2.348208E+00,9.930137E-01,4.118019E+03,1.120483E+04,2.124955E-01,8.665712E-01
23:15:00,2.761952E+04,6.029382E+02,1.425379E+00,4.653155E-02,1.343977E+03,7.951521E+03,6.936829E-02,6.142164E-01,2.890473E+04,1.265464E+04,1.491706E+00,9.794206E-01,8.599897E+02,1.125560E+04,4.438766E-02,8.695131E-01,4.551194E+04,1.497507E+04,2.348222E+00,1.158807E+00,4.118068E+03,1.170688E+04,2.124980E-01,9.044604E-01
23:30:00,2.761957E+04,8.201390E+02,1.425381E+00,6.328928E-02,1.343982E+03,8.194660E+03,6.936851E-02,6.324569E-01,2.890486E+04,1.371239E+04,1.491712E+00,1.058884E+00,8.599989E+02,1.139146E+04,4.438814E-02,8.792400E-01,4.551218E+04,1.580699E+04,2.348234E+00,1.220532E+00,4.118113E+03,1.180673E+04,2.125003E-01,9.114253E-01
23:45:00,2.761962E+04,1.126520E+03,1.425384E+00,8.692648E-02,1.343985E+03,8.330456E+03,6.936871E-02,6.429020E-01,2.890498E+04,1.410782E+04,1.491719E+00,1.088594E+00,8.600079E+02,1.148411E+04,4.438860E-02,8.863048E-01,4.551241E+04,1.609128E+04,2.348246E+00,1.241770E+00,4.118154E+03,1.187264E+04,2.125024E-01,9.164674E-01
24:00:00,2.761966E+04,1.471166E+03,1.425386E+00,1.135161E-01,1.343989E+03,8.383413E+03,6.936888E-02,6.469633E-01,2.890510E+04,1.423059E+04,1.491725E+00,1.098056E+00,8.600167E+02,1.149811E+04,4.438906E-02,8.873373E-01,4.551263E+04,1.608268E+04,2.348257E+00,1.241128E+00,4.118192E+03,1.185989E+04,2.125044E-01,9.154732E-01
Peak,2.762014E+04,2.566010E+04,1.425411E+00,2.515667E+00,1.344025E+03,2.440688E+04,6.937077E-02,2.398769E+00,2.890699E+04,3.622427E+04,1.491822E+00,3.551215E+00,8.602075E+02,2.682508E+04,4.439891E-02,2.635991E+00,4.551569E+04,4.169655E+04,2.348415E+00,4.087785E+00,4.118695E+03,2.781553E+04,2.125303E-01,2.733190E+00

Peak Vol Flow (m3/s),,,1.202575E+00,2.122392E+00,,,5.852600E-02,2.023768E+00,,,1.258605E+00,2.996051E+00,,,3.745800E-02,2.223905E+00,,,1.981286E+00,3.448739E+00,,,1.793053E-01,2.305909E+00
